{
  "transformers_properties": [
    {
      "nameclass": "MAT_1I_230_69",
      "kva": 300000,
      "resistance": 0.06,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "230",
      "low_voltage": "69",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "MAT_2I_230_69",
      "kva": 800000,
      "resistance": 0.02,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "230",
      "low_voltage": "69",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "MAT_3I_230_69",
      "kva": 1300000,
      "resistance": 0.01,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "230",
      "low_voltage": "69",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "MAT_1U_230_69",
      "kva": 300000,
      "resistance": 0.06,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "230",
      "low_voltage": "69",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "MAT_2U_230_69",
      "kva": 800000,
      "resistance": 0.02,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "230",
      "low_voltage": "69",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "MAT_3U_230_69",
      "kva": 1300000,
      "resistance": 0.01,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "230",
      "low_voltage": "69",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "SUB_0_A_69_4",
      "kva": 8000,
      "resistance": 0.02,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "69",
      "low_voltage": "4",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "SUB_0_69_4",
      "kva": 16000,
      "resistance": 0.01,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "69",
      "low_voltage": "4",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "SUB_1_69_4",
      "kva": 30000,
      "resistance": 0.0,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "69",
      "low_voltage": "4",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "SUB_0_69_12_47",
      "kva": 16000,
      "resistance": 0.07,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "69",
      "low_voltage": "12.47",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "SUB_1_69_12_47",
      "kva": 30000,
      "resistance": 0.03,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "69",
      "low_voltage": "12.47",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "SUB_2_69_12_47",
      "kva": 40000,
      "resistance": 0.02,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "69",
      "low_voltage": "12.47",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "SUB_3_69_12_47",
      "kva": 50000,
      "resistance": 0.02,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "69",
      "low_voltage": "12.47",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "SUB_1_2x_69_12_47",
      "kva": 60000,
      "resistance": 0.02,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "69",
      "low_voltage": "12.47",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "SUB_2_2x_69_12_47",
      "kva": 80000,
      "resistance": 0.01,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "69",
      "low_voltage": "12.47",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "SUB_0_69_13_2",
      "kva": 16000,
      "resistance": 0.07,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "69",
      "low_voltage": "13.2",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "SUB_1_69_13_2",
      "kva": 30000,
      "resistance": 0.04,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "69",
      "low_voltage": "13.2",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "SUB_2_69_13_2",
      "kva": 40000,
      "resistance": 0.03,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "69",
      "low_voltage": "13.2",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "SUB_3_69_13_2",
      "kva": 50000,
      "resistance": 0.02,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "69",
      "low_voltage": "13.2",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "SUB_1_2x_69_13_2",
      "kva": 60000,
      "resistance": 0.02,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "69",
      "low_voltage": "13.2",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "SUB_2_2x_69_13_2",
      "kva": 80000,
      "resistance": 0.01,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "69",
      "low_voltage": "13.2",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "SUB_0_69_25",
      "kva": 16000,
      "resistance": 0.27,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "69",
      "low_voltage": "25",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "SUB_1_69_25",
      "kva": 30000,
      "resistance": 0.14,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "69",
      "low_voltage": "25",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "SUB_2_69_25",
      "kva": 40000,
      "resistance": 0.1,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "69",
      "low_voltage": "25",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "SUB_3_69_25",
      "kva": 50000,
      "resistance": 0.08,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "69",
      "low_voltage": "25",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "SUB_1_2x_69_25",
      "kva": 60000,
      "resistance": 0.06,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "69",
      "low_voltage": "25",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "SUB_2_2x_69_25",
      "kva": 80000,
      "resistance": 0.04,
      "reactance": 0.07,
      "phases": "3",
      "Centertap": false,
      "high_voltage": "69",
      "low_voltage": "25",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "OH1_1_4_0_12",
      "kva": "10",
      "resistance": 0.14,
      "reactance": 0.01,
      "phases": "1",
      "Centertap": true,
      "high_voltage": "4",
      "low_voltage": "0.12",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "OH1_2_4_0_12",
      "kva": "25",
      "resistance": 0.04,
      "reactance": 0.02,
      "phases": "1",
      "Centertap": true,
      "high_voltage": "4",
      "low_voltage": "0.12",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "OH1_3_4_0_12",
      "kva": "50",
      "resistance": 0.01,
      "reactance": 0.02,
      "phases": "1",
      "Centertap": true,
      "high_voltage": "4",
      "low_voltage": "0.12",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "OH1_4_4_0_12",
      "kva": "75",
      "resistance": 0.01,
      "reactance": 0.02,
      "phases": "1",
      "Centertap": true,
      "high_voltage": "4",
      "low_voltage": "0.12",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_1_4_0_48",
      "kva": "75",
      "resistance": 0.04,
      "reactance": 0.03,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "4",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_2_4_0_48",
      "kva": "100",
      "resistance": 0.03,
      "reactance": 0.03,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "4",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_3_4_0_48",
      "kva": "150",
      "resistance": 0.02,
      "reactance": 0.03,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "4",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_4_4_0_48",
      "kva": "300",
      "resistance": 0.01,
      "reactance": 0.04,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "4",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_5_4_0_48",
      "kva": "500",
      "resistance": 0.01,
      "reactance": 0.04,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "4",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_6_4_0_48",
      "kva": "1000",
      "resistance": 0.0,
      "reactance": 0.06,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "4",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "OH1_1_12_47_0_12",
      "kva": "10",
      "resistance": 0.14,
      "reactance": 0.01,
      "phases": "1",
      "Centertap": true,
      "high_voltage": "12.47",
      "low_voltage": "0.12",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "OH1_2_12_47_0_12",
      "kva": "25",
      "resistance": 0.04,
      "reactance": 0.02,
      "phases": "1",
      "Centertap": true,
      "high_voltage": "12.47",
      "low_voltage": "0.12",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "OH1_3_12_47_0_12",
      "kva": "50",
      "resistance": 0.01,
      "reactance": 0.02,
      "phases": "1",
      "Centertap": true,
      "high_voltage": "12.47",
      "low_voltage": "0.12",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "OH1_4_12_47_0_12",
      "kva": "75",
      "resistance": 0.01,
      "reactance": 0.02,
      "phases": "1",
      "Centertap": true,
      "high_voltage": "12.47",
      "low_voltage": "0.12",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_1_12_47_0_48",
      "kva": "75",
      "resistance": 0.04,
      "reactance": 0.03,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "12.47",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_2_12_47_0_48",
      "kva": "100",
      "resistance": 0.03,
      "reactance": 0.03,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "12.47",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_3_12_47_0_48",
      "kva": "150",
      "resistance": 0.02,
      "reactance": 0.03,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "12.47",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_4_12_47_0_48",
      "kva": "300",
      "resistance": 0.01,
      "reactance": 0.04,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "12.47",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_5_12_47_0_48",
      "kva": "500",
      "resistance": 0.01,
      "reactance": 0.04,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "12.47",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_6_12_47_0_48",
      "kva": "1000",
      "resistance": 0.0,
      "reactance": 0.06,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "12.47",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "OH1_1_13_2_0_12",
      "kva": "10",
      "resistance": 0.14,
      "reactance": 0.01,
      "phases": "1",
      "Centertap": true,
      "high_voltage": "13.2",
      "low_voltage": "0.12",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "OH1_2_13_2_0_12",
      "kva": "25",
      "resistance": 0.04,
      "reactance": 0.02,
      "phases": "1",
      "Centertap": true,
      "high_voltage": "13.2",
      "low_voltage": "0.12",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "OH1_3_13_2_0_12",
      "kva": "50",
      "resistance": 0.01,
      "reactance": 0.02,
      "phases": "1",
      "Centertap": true,
      "high_voltage": "13.2",
      "low_voltage": "0.12",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "OH1_4_13_2_0_12",
      "kva": "75",
      "resistance": 0.01,
      "reactance": 0.02,
      "phases": "1",
      "Centertap": true,
      "high_voltage": "13.2",
      "low_voltage": "0.12",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_1_13_2_0_48",
      "kva": "75",
      "resistance": 0.04,
      "reactance": 0.03,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "13.2",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_2_13_2_0_48",
      "kva": "100",
      "resistance": 0.03,
      "reactance": 0.03,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "13.2",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_3_13_2_0_48",
      "kva": "150",
      "resistance": 0.02,
      "reactance": 0.03,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "13.2",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_4_13_2_0_48",
      "kva": "300",
      "resistance": 0.01,
      "reactance": 0.04,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "13.2",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_5_13_2_0_48",
      "kva": "500",
      "resistance": 0.01,
      "reactance": 0.04,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "13.2",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_6_13_2_0_48",
      "kva": "1000",
      "resistance": 0.0,
      "reactance": 0.06,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "13.2",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "OH1_1_25_0_12",
      "kva": "10",
      "resistance": 0.14,
      "reactance": 0.01,
      "phases": "1",
      "Centertap": true,
      "high_voltage": "25",
      "low_voltage": "0.12",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "OH1_2_25_0_12",
      "kva": "25",
      "resistance": 0.04,
      "reactance": 0.02,
      "phases": "1",
      "Centertap": true,
      "high_voltage": "25",
      "low_voltage": "0.12",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "OH1_3_25_0_12",
      "kva": "50",
      "resistance": 0.01,
      "reactance": 0.02,
      "phases": "1",
      "Centertap": true,
      "high_voltage": "25",
      "low_voltage": "0.12",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "OH1_4_25_0_12",
      "kva": "75",
      "resistance": 0.01,
      "reactance": 0.02,
      "phases": "1",
      "Centertap": true,
      "high_voltage": "25",
      "low_voltage": "0.12",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_1_25_0_48",
      "kva": "75",
      "resistance": 0.04,
      "reactance": 0.03,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "25",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_2_25_0_48",
      "kva": "100",
      "resistance": 0.03,
      "reactance": 0.03,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "25",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_3_25_0_48",
      "kva": "150",
      "resistance": 0.02,
      "reactance": 0.03,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "25",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_4_25_0_48",
      "kva": "300",
      "resistance": 0.01,
      "reactance": 0.04,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "25",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_5_25_0_48",
      "kva": "500",
      "resistance": 0.01,
      "reactance": 0.04,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "25",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    },
    {
      "nameclass": "PM3_6_25_0_48",
      "kva": "1000",
      "resistance": 0.0,
      "reactance": 0.06,
      "phases": "3",
      "Centertap": true,
      "high_voltage": "25",
      "low_voltage": "0.48",
      "connection": "Wye-Wye"
    }
  ],
  "capacitor_properties": [
    {
      "nameclass": "CAP3_300",
      "kvar": "300",
      "resistance": 0.1,
      "phases": "3",
      "connection": "Wye-Wye",
      "control_type": "Voltage"
    },
    {
      "nameclass": "CAP3_450",
      "kvar": "450",
      "resistance": 0.1,
      "phases": "3",
      "connection": "Wye-Wye",
      "control_type": "Voltage"
    },
    {
      "nameclass": "CAP3_600",
      "kvar": "600",
      "resistance": 0.1,
      "phases": "3",
      "connection": "Wye-Wye",
      "control_type": "Voltage"
    }
  ],
  "wires": [
    {
      "nameclass": "OH TPLX 4",
      "ampacity": 145,
      "gmr": 0.00663,
      "resistance": 2.2,
      "diameter": 0.01702,
      "voltage_level": "LV",
      "type": "OH",
      "phase": "S1",
      "x": 0.0,
      "height": 15.96
    },
    {
      "nameclass": "OH TPLX 4",
      "ampacity": 145,
      "gmr": 0.00663,
      "resistance": 2.2,
      "diameter": 0.01702,
      "voltage_level": "LV",
      "type": "OH",
      "phase": "S2",
      "x": 0.1,
      "height": 15.96
    },
    {
      "nameclass": "OH TPLX 4",
      "ampacity": 145,
      "gmr": 0.00663,
      "resistance": 2.2,
      "diameter": 0.01702,
      "voltage_level": "LV",
      "type": "OH",
      "phase": "N",
      "x": 0.0,
      "height": 14.96
    },
    {
      "nameclass": "OH TPLX 1/0",
      "ampacity": 260,
      "gmr": 0.01054,
      "resistance": 0.87,
      "diameter": 0.02707,
      "voltage_level": "LV",
      "type": "OH",
      "phase": "S1",
      "x": 0.0,
      "height": 15.96
    },
    {
      "nameclass": "OH TPLX 1/0",
      "ampacity": 260,
      "gmr": 0.01054,
      "resistance": 0.87,
      "diameter": 0.02707,
      "voltage_level": "LV",
      "type": "OH",
      "phase": "S2",
      "x": 0.1,
      "height": 15.96
    },
    {
      "nameclass": "OH TPLX 1/0",
      "ampacity": 260,
      "gmr": 0.01054,
      "resistance": 0.87,
      "diameter": 0.02707,
      "voltage_level": "LV",
      "type": "OH",
      "phase": "N",
      "x": 0.0,
      "height": 14.96
    },
    {
      "nameclass": "OH TPLX 2/0",
      "ampacity": 300,
      "gmr": 0.01183,
      "resistance": 0.69,
      "diameter": 0.03039,
      "voltage_level": "LV",
      "type": "OH",
      "phase": "S1",
      "x": 0.0,
      "height": 15.96
    },
    {
      "nameclass": "OH TPLX 2/0",
      "ampacity": 300,
      "gmr": 0.01183,
      "resistance": 0.69,
      "diameter": 0.03039,
      "voltage_level": "LV",
      "type": "OH",
      "phase": "S2",
      "x": 0.1,
      "height": 15.96
    },
    {
      "nameclass": "OH TPLX 2/0",
      "ampacity": 300,
      "gmr": 0.01183,
      "resistance": 0.69,
      "diameter": 0.03039,
      "voltage_level": "LV",
      "type": "OH",
      "phase": "N",
      "x": 0.0,
      "height": 14.96
    },
    {
      "nameclass": "OH TPLX 4/0",
      "ampacity": 405,
      "gmr": 0.01492,
      "resistance": 0.43,
      "diameter": 0.03832,
      "voltage_level": "LV",
      "type": "OH",
      "phase": "S1",
      "x": 0.0,
      "height": 15.96
    },
    {
      "nameclass": "OH TPLX 4/0",
      "ampacity": 405,
      "gmr": 0.01492,
      "resistance": 0.43,
      "diameter": 0.03832,
      "voltage_level": "LV",
      "type": "OH",
      "phase": "S2",
      "x": 0.1,
      "height": 15.96
    },
    {
      "nameclass": "OH TPLX 4/0",
      "ampacity": 405,
      "gmr": 0.01492,
      "resistance": 0.43,
      "diameter": 0.03832,
      "voltage_level": "LV",
      "type": "OH",
      "phase": "N",
      "x": 0.0,
      "height": 14.96
    },
    {
      "nameclass": "UG AL 4/0 15 kV",
      "num_concentric_neutral_strands": 17,
      "ampacity": 330,
      "gmr": 0.01492,
      "resistance": 0.43,
      "diameter": 0.03832,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.10164,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "A",
      "x": 0.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 4/0 15 kV",
      "num_concentric_neutral_strands": 17,
      "ampacity": 330,
      "gmr": 0.01492,
      "resistance": 0.43,
      "diameter": 0.03832,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.10164,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "B",
      "x": 0.5,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 4/0 15 kV",
      "num_concentric_neutral_strands": 17,
      "ampacity": 330,
      "gmr": 0.01492,
      "resistance": 0.43,
      "diameter": 0.03832,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.10164,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "C",
      "x": 1.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 4/0 25 kV",
      "num_concentric_neutral_strands": 17,
      "ampacity": 330,
      "gmr": 0.01492,
      "resistance": 0.43,
      "diameter": 0.03832,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.11497,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "A",
      "x": 0.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 4/0 25 kV",
      "num_concentric_neutral_strands": 17,
      "ampacity": 330,
      "gmr": 0.01492,
      "resistance": 0.43,
      "diameter": 0.03832,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.11497,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "B",
      "x": 0.5,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 4/0 25 kV",
      "num_concentric_neutral_strands": 17,
      "ampacity": 330,
      "gmr": 0.01492,
      "resistance": 0.43,
      "diameter": 0.03832,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.11497,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "C",
      "x": 1.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 350kcmil 15 kV",
      "num_concentric_neutral_strands": 18,
      "ampacity": 440,
      "gmr": 0.01921,
      "resistance": 0.26,
      "diameter": 0.04932,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.11414,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "A",
      "x": 0.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 350kcmil 15 kV",
      "num_concentric_neutral_strands": 18,
      "ampacity": 440,
      "gmr": 0.01921,
      "resistance": 0.26,
      "diameter": 0.04932,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.11414,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "B",
      "x": 0.5,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 350kcmil 15 kV",
      "num_concentric_neutral_strands": 18,
      "ampacity": 440,
      "gmr": 0.01921,
      "resistance": 0.26,
      "diameter": 0.04932,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.11414,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "C",
      "x": 1.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 350kcmil 25 kV",
      "num_concentric_neutral_strands": 18,
      "ampacity": 440,
      "gmr": 0.01921,
      "resistance": 0.26,
      "diameter": 0.04932,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.12997,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "A",
      "x": 0.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 350kcmil 25 kV",
      "num_concentric_neutral_strands": 18,
      "ampacity": 440,
      "gmr": 0.01921,
      "resistance": 0.26,
      "diameter": 0.04932,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.12997,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "B",
      "x": 0.5,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 350kcmil 25 kV",
      "num_concentric_neutral_strands": 18,
      "ampacity": 440,
      "gmr": 0.01921,
      "resistance": 0.26,
      "diameter": 0.04932,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.12997,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "C",
      "x": 1.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 750kcmil 15 kV",
      "num_concentric_neutral_strands": 24,
      "ampacity": 640,
      "gmr": 0.02813,
      "resistance": 0.12,
      "diameter": 0.07223,
      "resistance_neutral": 9.43,
      "gmr_neutral": 0.00262,
      "concentric_diameter_neutral_strand": 0.00672,
      "concentric_neutral_outside_diameter": 0.14996,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "A",
      "x": 0.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 750kcmil 15 kV",
      "num_concentric_neutral_strands": 24,
      "ampacity": 640,
      "gmr": 0.02813,
      "resistance": 0.12,
      "diameter": 0.07223,
      "resistance_neutral": 9.43,
      "gmr_neutral": 0.00262,
      "concentric_diameter_neutral_strand": 0.00672,
      "concentric_neutral_outside_diameter": 0.14996,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "B",
      "x": 0.5,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 750kcmil 15 kV",
      "num_concentric_neutral_strands": 24,
      "ampacity": 640,
      "gmr": 0.02813,
      "resistance": 0.12,
      "diameter": 0.07223,
      "resistance_neutral": 9.43,
      "gmr_neutral": 0.00262,
      "concentric_diameter_neutral_strand": 0.00672,
      "concentric_neutral_outside_diameter": 0.14996,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "C",
      "x": 1.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 750kcmil 25 kV",
      "num_concentric_neutral_strands": 24,
      "ampacity": 640,
      "gmr": 0.02813,
      "resistance": 0.12,
      "diameter": 0.07223,
      "resistance_neutral": 9.43,
      "gmr_neutral": 0.00262,
      "concentric_diameter_neutral_strand": 0.00672,
      "concentric_neutral_outside_diameter": 0.16329,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "A",
      "x": 0.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 750kcmil 25 kV",
      "num_concentric_neutral_strands": 24,
      "ampacity": 640,
      "gmr": 0.02813,
      "resistance": 0.12,
      "diameter": 0.07223,
      "resistance_neutral": 9.43,
      "gmr_neutral": 0.00262,
      "concentric_diameter_neutral_strand": 0.00672,
      "concentric_neutral_outside_diameter": 0.16329,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "B",
      "x": 0.5,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 750kcmil 25 kV",
      "num_concentric_neutral_strands": 24,
      "ampacity": 640,
      "gmr": 0.02813,
      "resistance": 0.12,
      "diameter": 0.07223,
      "resistance_neutral": 9.43,
      "gmr_neutral": 0.00262,
      "concentric_diameter_neutral_strand": 0.00672,
      "concentric_neutral_outside_diameter": 0.16329,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "C",
      "x": 1.0,
      "height": -6.56
    },
    {
      "nameclass": "OH ACSR #2",
      "ampacity": 185,
      "gmr": 0.01017,
      "resistance": 1.37,
      "diameter": 0.02624,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "S1",
      "x": 0.0,
      "height": 32.81
    },
    {
      "nameclass": "OH ACSR #2",
      "ampacity": 185,
      "gmr": 0.01017,
      "resistance": 1.37,
      "diameter": 0.02624,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "N",
      "x": 0.0,
      "height": 31.81
    },
    {
      "nameclass": "OH ACSR 1/0",
      "ampacity": 240,
      "gmr": 0.01279,
      "resistance": 0.84,
      "diameter": 0.03313,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "S1",
      "x": 0.0,
      "height": 32.81
    },
    {
      "nameclass": "OH ACSR 1/0",
      "ampacity": 240,
      "gmr": 0.01279,
      "resistance": 0.84,
      "diameter": 0.03313,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "N",
      "x": 0.0,
      "height": 31.81
    },
    {
      "nameclass": "OH ACSR 4/0",
      "ampacity": 365,
      "gmr": 0.01804,
      "resistance": 0.43,
      "diameter": 0.0469,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "S1",
      "x": 0.0,
      "height": 32.81
    },
    {
      "nameclass": "OH ACSR 4/0",
      "ampacity": 365,
      "gmr": 0.01804,
      "resistance": 0.43,
      "diameter": 0.0469,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "N",
      "x": 0.0,
      "height": 31.81
    },
    {
      "nameclass": "OH ACSR 336kcmil",
      "ampacity": 520,
      "gmr": 0.02198,
      "resistance": 0.28,
      "diameter": 0.05707,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "S1",
      "x": 0.0,
      "height": 32.81
    },
    {
      "nameclass": "OH ACSR 336kcmil",
      "ampacity": 520,
      "gmr": 0.02198,
      "resistance": 0.28,
      "diameter": 0.05707,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "N",
      "x": 0.0,
      "height": 31.81
    },
    {
      "nameclass": "OH ACSR 477kcmil",
      "ampacity": 660,
      "gmr": 0.02886,
      "resistance": 0.19,
      "diameter": 0.0715,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "S1",
      "x": 0.0,
      "height": 32.81
    },
    {
      "nameclass": "OH ACSR 477kcmil",
      "ampacity": 660,
      "gmr": 0.02886,
      "resistance": 0.19,
      "diameter": 0.0715,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "N",
      "x": 0.0,
      "height": 31.81
    },
    {
      "nameclass": "OH ACSR 4/0",
      "ampacity": 365,
      "gmr": 0.01804,
      "resistance": 0.43,
      "diameter": 0.0469,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "S2",
      "x": 1.0,
      "height": 32.81
    },
    {
      "nameclass": "OH ACSR 336kcmil",
      "ampacity": 520,
      "gmr": 0.02198,
      "resistance": 0.28,
      "diameter": 0.05707,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "S2",
      "x": 1.0,
      "height": 32.81
    },
    {
      "nameclass": "OH ACSR 4/0",
      "ampacity": 365,
      "gmr": 0.01804,
      "resistance": 0.43,
      "diameter": 0.0469,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "A",
      "x": 0.0,
      "height": 32.81
    },
    {
      "nameclass": "OH ACSR 4/0",
      "ampacity": 365,
      "gmr": 0.01804,
      "resistance": 0.43,
      "diameter": 0.0469,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "B",
      "x": 1.0,
      "height": 32.81
    },
    {
      "nameclass": "OH ACSR 4/0",
      "ampacity": 365,
      "gmr": 0.01804,
      "resistance": 0.43,
      "diameter": 0.0469,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "C",
      "x": 1.99,
      "height": 32.81
    },
    {
      "nameclass": "OH ACSR 336kcmil",
      "ampacity": 520,
      "gmr": 0.02198,
      "resistance": 0.28,
      "diameter": 0.05707,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "A",
      "x": 0.0,
      "height": 32.81
    },
    {
      "nameclass": "OH ACSR 336kcmil",
      "ampacity": 520,
      "gmr": 0.02198,
      "resistance": 0.28,
      "diameter": 0.05707,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "B",
      "x": 1.0,
      "height": 32.81
    },
    {
      "nameclass": "OH ACSR 336kcmil",
      "ampacity": 520,
      "gmr": 0.02198,
      "resistance": 0.28,
      "diameter": 0.05707,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "C",
      "x": 1.99,
      "height": 32.81
    },
    {
      "nameclass": "OH ACSR 477kcmil",
      "ampacity": 660,
      "gmr": 0.02886,
      "resistance": 0.19,
      "diameter": 0.0715,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "A",
      "x": 0.0,
      "height": 32.81
    },
    {
      "nameclass": "OH ACSR 477kcmil",
      "ampacity": 660,
      "gmr": 0.02886,
      "resistance": 0.19,
      "diameter": 0.0715,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "B",
      "x": 1.0,
      "height": 32.81
    },
    {
      "nameclass": "OH ACSR 477kcmil",
      "ampacity": 660,
      "gmr": 0.02886,
      "resistance": 0.19,
      "diameter": 0.0715,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "C",
      "x": 1.99,
      "height": 32.81
    },
    {
      "nameclass": "OH ACSR 1033kcmil",
      "ampacity": 1040,
      "gmr": 0.04198,
      "resistance": 0.09,
      "diameter": 0.10365,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "A",
      "x": 0.0,
      "height": 32.81
    },
    {
      "nameclass": "OH ACSR 1033kcmil",
      "ampacity": 1040,
      "gmr": 0.04198,
      "resistance": 0.09,
      "diameter": 0.10365,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "B",
      "x": 1.0,
      "height": 32.81
    },
    {
      "nameclass": "OH ACSR 1033kcmil",
      "ampacity": 1040,
      "gmr": 0.04198,
      "resistance": 0.09,
      "diameter": 0.10365,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "C",
      "x": 1.99,
      "height": 32.81
    },
    {
      "nameclass": "OH ACSR 1033kcmil",
      "ampacity": 1040,
      "gmr": 0.04198,
      "resistance": 0.09,
      "diameter": 0.10365,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "N",
      "x": 0.0,
      "height": 31.81
    },
    {
      "nameclass": "OH AAC #2",
      "ampacity": 185,
      "gmr": 0.00886,
      "resistance": 1.37,
      "diameter": 0.02427,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "S1",
      "x": 0.0,
      "height": 32.81
    },
    {
      "nameclass": "OH AAC #2",
      "ampacity": 185,
      "gmr": 0.00886,
      "resistance": 1.37,
      "diameter": 0.02427,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "N",
      "x": 0.0,
      "height": 31.81
    },
    {
      "nameclass": "OH AAC 1/0",
      "ampacity": 245,
      "gmr": 0.01115,
      "resistance": 0.87,
      "diameter": 0.03083,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "S1",
      "x": 0.0,
      "height": 32.81
    },
    {
      "nameclass": "OH AAC 1/0",
      "ampacity": 245,
      "gmr": 0.01115,
      "resistance": 0.87,
      "diameter": 0.03083,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "N",
      "x": 0.0,
      "height": 31.81
    },
    {
      "nameclass": "OH AAC 4/0",
      "ampacity": 380,
      "gmr": 0.01574,
      "resistance": 0.43,
      "diameter": 0.0433,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "S1",
      "x": 0.0,
      "height": 32.81
    },
    {
      "nameclass": "OH AAC 4/0",
      "ampacity": 380,
      "gmr": 0.01574,
      "resistance": 0.43,
      "diameter": 0.0433,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "N",
      "x": 0.0,
      "height": 31.81
    },
    {
      "nameclass": "OH AAC 336kcmil",
      "ampacity": 515,
      "gmr": 0.02099,
      "resistance": 0.27,
      "diameter": 0.05543,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "S1",
      "x": 0.0,
      "height": 32.81
    },
    {
      "nameclass": "OH AAC 336kcmil",
      "ampacity": 515,
      "gmr": 0.02099,
      "resistance": 0.27,
      "diameter": 0.05543,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "N",
      "x": 0.0,
      "height": 31.81
    },
    {
      "nameclass": "OH AAC 477kcmil",
      "ampacity": 640,
      "gmr": 0.02493,
      "resistance": 0.19,
      "diameter": 0.06593,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "S1",
      "x": 0.0,
      "height": 32.81
    },
    {
      "nameclass": "OH AAC 477kcmil",
      "ampacity": 640,
      "gmr": 0.02493,
      "resistance": 0.19,
      "diameter": 0.06593,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "N",
      "x": 0.0,
      "height": 31.81
    },
    {
      "nameclass": "OH AAC 4/0",
      "ampacity": 380,
      "gmr": 0.01574,
      "resistance": 0.43,
      "diameter": 0.0433,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "S2",
      "x": 1.0,
      "height": 32.81
    },
    {
      "nameclass": "OH AAC 336kcmil",
      "ampacity": 515,
      "gmr": 0.02099,
      "resistance": 0.27,
      "diameter": 0.05543,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "S2",
      "x": 1.0,
      "height": 32.81
    },
    {
      "nameclass": "OH AAC 4/0",
      "ampacity": 380,
      "gmr": 0.01574,
      "resistance": 0.43,
      "diameter": 0.0433,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "A",
      "x": 0.0,
      "height": 32.81
    },
    {
      "nameclass": "OH AAC 4/0",
      "ampacity": 380,
      "gmr": 0.01574,
      "resistance": 0.43,
      "diameter": 0.0433,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "B",
      "x": 1.0,
      "height": 32.81
    },
    {
      "nameclass": "OH AAC 4/0",
      "ampacity": 380,
      "gmr": 0.01574,
      "resistance": 0.43,
      "diameter": 0.0433,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "C",
      "x": 1.99,
      "height": 32.81
    },
    {
      "nameclass": "OH AAC 336kcmil",
      "ampacity": 515,
      "gmr": 0.02099,
      "resistance": 0.27,
      "diameter": 0.05543,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "A",
      "x": 0.0,
      "height": 32.81
    },
    {
      "nameclass": "OH AAC 336kcmil",
      "ampacity": 515,
      "gmr": 0.02099,
      "resistance": 0.27,
      "diameter": 0.05543,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "B",
      "x": 1.0,
      "height": 32.81
    },
    {
      "nameclass": "OH AAC 336kcmil",
      "ampacity": 515,
      "gmr": 0.02099,
      "resistance": 0.27,
      "diameter": 0.05543,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "C",
      "x": 1.99,
      "height": 32.81
    },
    {
      "nameclass": "OH AAC 477kcmil",
      "ampacity": 640,
      "gmr": 0.02493,
      "resistance": 0.19,
      "diameter": 0.06593,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "A",
      "x": 0.0,
      "height": 32.81
    },
    {
      "nameclass": "OH AAC 477kcmil",
      "ampacity": 640,
      "gmr": 0.02493,
      "resistance": 0.19,
      "diameter": 0.06593,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "B",
      "x": 1.0,
      "height": 32.81
    },
    {
      "nameclass": "OH AAC 477kcmil",
      "ampacity": 640,
      "gmr": 0.02493,
      "resistance": 0.19,
      "diameter": 0.06593,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "C",
      "x": 1.99,
      "height": 32.81
    },
    {
      "nameclass": "OH AAC 795kcmil",
      "ampacity": 875,
      "gmr": 0.0328,
      "resistance": 0.11,
      "diameter": 0.08561,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "A",
      "x": 0.0,
      "height": 32.81
    },
    {
      "nameclass": "OH AAC 795kcmil",
      "ampacity": 875,
      "gmr": 0.0328,
      "resistance": 0.11,
      "diameter": 0.08561,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "B",
      "x": 1.0,
      "height": 32.81
    },
    {
      "nameclass": "OH AAC 795kcmil",
      "ampacity": 875,
      "gmr": 0.0328,
      "resistance": 0.11,
      "diameter": 0.08561,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "C",
      "x": 1.99,
      "height": 32.81
    },
    {
      "nameclass": "OH AAC 795kcmil",
      "ampacity": 875,
      "gmr": 0.0328,
      "resistance": 0.11,
      "diameter": 0.08561,
      "voltage_level": "MV",
      "type": "OH",
      "phase": "N",
      "x": 0.0,
      "height": 31.81
    },
    {
      "nameclass": "UG TPLX 1/0",
      "ampacity": 235,
      "gmr": 0.01054,
      "resistance": 0.87,
      "diameter": 0.02707,
      "voltage_level": "LV",
      "type": "UG",
      "phase": "S1",
      "x": 0.0,
      "height": -6.56
    },
    {
      "nameclass": "UG TPLX 1/0",
      "ampacity": 235,
      "gmr": 0.01054,
      "resistance": 0.87,
      "diameter": 0.02707,
      "voltage_level": "LV",
      "type": "UG",
      "phase": "S2",
      "x": 0.1,
      "height": -6.56
    },
    {
      "nameclass": "UG TPLX 1/0",
      "ampacity": 235,
      "gmr": 0.01054,
      "resistance": 0.87,
      "diameter": 0.02707,
      "voltage_level": "LV",
      "type": "UG",
      "phase": "N",
      "x": 0.0,
      "height": -7.56
    },
    {
      "nameclass": "UG TPLX 2/0",
      "ampacity": 270,
      "gmr": 0.01183,
      "resistance": 0.69,
      "diameter": 0.03039,
      "voltage_level": "LV",
      "type": "UG",
      "phase": "S1",
      "x": 0.0,
      "height": -6.56
    },
    {
      "nameclass": "UG TPLX 2/0",
      "ampacity": 270,
      "gmr": 0.01183,
      "resistance": 0.69,
      "diameter": 0.03039,
      "voltage_level": "LV",
      "type": "UG",
      "phase": "S2",
      "x": 0.1,
      "height": -6.56
    },
    {
      "nameclass": "UG TPLX 2/0",
      "ampacity": 270,
      "gmr": 0.01183,
      "resistance": 0.69,
      "diameter": 0.03039,
      "voltage_level": "LV",
      "type": "UG",
      "phase": "N",
      "x": 0.0,
      "height": -7.56
    },
    {
      "nameclass": "UG TPLX 4/0",
      "ampacity": 350,
      "gmr": 0.01492,
      "resistance": 0.43,
      "diameter": 0.03832,
      "voltage_level": "LV",
      "type": "UG",
      "phase": "S1",
      "x": 0.0,
      "height": -6.56
    },
    {
      "nameclass": "UG TPLX 4/0",
      "ampacity": 350,
      "gmr": 0.01492,
      "resistance": 0.43,
      "diameter": 0.03832,
      "voltage_level": "LV",
      "type": "UG",
      "phase": "S2",
      "x": 0.1,
      "height": -6.56
    },
    {
      "nameclass": "UG TPLX 4/0",
      "ampacity": 350,
      "gmr": 0.01492,
      "resistance": 0.43,
      "diameter": 0.03832,
      "voltage_level": "LV",
      "type": "UG",
      "phase": "N",
      "x": 0.0,
      "height": -7.56
    },
    {
      "nameclass": "UG AL #2 15 kV",
      "num_concentric_neutral_strands": 6,
      "ampacity": 170,
      "gmr": 0.00836,
      "resistance": 1.38,
      "diameter": 0.02146,
      "resistance_neutral": 21.23,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.08248,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "S1",
      "x": 0.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 1/0 15 kV",
      "num_concentric_neutral_strands": 9,
      "ampacity": 225,
      "gmr": 0.01054,
      "resistance": 0.87,
      "diameter": 0.02707,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.08581,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "S1",
      "x": 0.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 1/0 25 kV",
      "num_concentric_neutral_strands": 9,
      "ampacity": 225,
      "gmr": 0.01054,
      "resistance": 0.87,
      "diameter": 0.02707,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.10247,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "S1",
      "x": 0.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 4/0 15 kV",
      "num_concentric_neutral_strands": 17,
      "ampacity": 330,
      "gmr": 0.01492,
      "resistance": 0.43,
      "diameter": 0.03832,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.10164,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "S1",
      "x": 0.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 4/0 25 kV",
      "num_concentric_neutral_strands": 17,
      "ampacity": 330,
      "gmr": 0.01492,
      "resistance": 0.43,
      "diameter": 0.03832,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.11497,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "S1",
      "x": 0.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 500kcmil 15 kV",
      "num_concentric_neutral_strands": 25,
      "ampacity": 530,
      "gmr": 0.02294,
      "resistance": 0.18,
      "diameter": 0.0589,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.12663,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "A",
      "x": 0.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 500kcmil 15 kV",
      "num_concentric_neutral_strands": 25,
      "ampacity": 530,
      "gmr": 0.02294,
      "resistance": 0.18,
      "diameter": 0.0589,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.12663,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "B",
      "x": 0.5,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 500kcmil 15 kV",
      "num_concentric_neutral_strands": 25,
      "ampacity": 530,
      "gmr": 0.02294,
      "resistance": 0.18,
      "diameter": 0.0589,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.12663,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "C",
      "x": 1.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 500kcmil 25 kV",
      "num_concentric_neutral_strands": 25,
      "ampacity": 530,
      "gmr": 0.02294,
      "resistance": 0.18,
      "diameter": 0.0589,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.14496,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "A",
      "x": 0.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 500kcmil 25 kV",
      "num_concentric_neutral_strands": 25,
      "ampacity": 530,
      "gmr": 0.02294,
      "resistance": 0.18,
      "diameter": 0.0589,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.14496,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "B",
      "x": 0.5,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 500kcmil 25 kV",
      "num_concentric_neutral_strands": 25,
      "ampacity": 530,
      "gmr": 0.02294,
      "resistance": 0.18,
      "diameter": 0.0589,
      "resistance_neutral": 14.96,
      "gmr_neutral": 0.00208,
      "concentric_diameter_neutral_strand": 0.00535,
      "concentric_neutral_outside_diameter": 0.14496,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "C",
      "x": 1.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 1000mcm 15 kV",
      "num_concentric_neutral_strands": 20,
      "ampacity": 730,
      "gmr": 0.03244,
      "resistance": 0.09,
      "diameter": 0.08331,
      "resistance_neutral": 5.94,
      "gmr_neutral": 0.00331,
      "concentric_diameter_neutral_strand": 0.0085,
      "concentric_neutral_outside_diameter": 0.16579,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "A",
      "x": 0.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 1000mcm 15 kV",
      "num_concentric_neutral_strands": 20,
      "ampacity": 730,
      "gmr": 0.03244,
      "resistance": 0.09,
      "diameter": 0.08331,
      "resistance_neutral": 5.94,
      "gmr_neutral": 0.00331,
      "concentric_diameter_neutral_strand": 0.0085,
      "concentric_neutral_outside_diameter": 0.16579,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "B",
      "x": 0.5,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 1000mcm 15 kV",
      "num_concentric_neutral_strands": 20,
      "ampacity": 730,
      "gmr": 0.03244,
      "resistance": 0.09,
      "diameter": 0.08331,
      "resistance_neutral": 5.94,
      "gmr_neutral": 0.00331,
      "concentric_diameter_neutral_strand": 0.0085,
      "concentric_neutral_outside_diameter": 0.16579,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "C",
      "x": 1.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 1000mcm 69 kV",
      "num_concentric_neutral_strands": 20,
      "ampacity": 730,
      "gmr": 0.03244,
      "resistance": 0.09,
      "diameter": 0.08331,
      "resistance_neutral": 5.94,
      "gmr_neutral": 0.00331,
      "concentric_diameter_neutral_strand": 0.0085,
      "concentric_neutral_outside_diameter": 0.18162,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "A",
      "x": 0.0,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 1000mcm 69 kV",
      "num_concentric_neutral_strands": 20,
      "ampacity": 730,
      "gmr": 0.03244,
      "resistance": 0.09,
      "diameter": 0.08331,
      "resistance_neutral": 5.94,
      "gmr_neutral": 0.00331,
      "concentric_diameter_neutral_strand": 0.0085,
      "concentric_neutral_outside_diameter": 0.18162,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "B",
      "x": 0.5,
      "height": -6.56
    },
    {
      "nameclass": "UG AL 1000mcm 69 kV",
      "num_concentric_neutral_strands": 20,
      "ampacity": 730,
      "gmr": 0.03244,
      "resistance": 0.09,
      "diameter": 0.08331,
      "resistance_neutral": 5.94,
      "gmr_neutral": 0.00331,
      "concentric_diameter_neutral_strand": 0.0085,
      "concentric_neutral_outside_diameter": 0.18162,
      "voltage_level": "LV or MV",
      "type": "UG concentric neutral",
      "phase": "C",
      "x": 1.0,
      "height": -6.56
    }
  ]
}